{
  "trade_code": "hvac",
  "scope": "Water chillers (air-cooled and water-cooled, scroll / screw / centrifugal) and the chilled-water plant around them, the chiller arm of taxonomy_trade 'hvac'",
  "authored_by": "sales_engineer",
  "authored_on": "2026-09-21",
  "doctrine": "docs/KNOWLEDGE_DOCTRINE.md section 7. Al Sa'fat (2nd ed., Jan 2023) contains NO COP/IPLV/EER figure and delegates efficiency to the Dubai Building Code; Cabinet Resolution 157/2025 exists and is effective 15 Nov 2025 but its efficiency schedule was NOT read. No row below asserts an efficiency figure from either. Refrigerant GWP figures are IPCC AR4 100-year values as tabulated in ASHRAE 34, stated as such. Everything unverified is in docs/knowledge/UNVERIFIED_hvac.md.",
  "attr_codes_not_yet_in_model_ts": ["cop_full_load", "iplv", "compressor_type", "condenser_type", "design_ambient_c", "gwp"],
  "trade_scope_line": [
    {"job_type": "chiller", "line_key": "capacity_at_design_conditions", "line_en": "Cooling capacity (kW or TR) stated at the project's design conditions — chilled-water supply/return temperatures and, for air-cooled units, the design ambient (UAE practice 46 °C) — not only at the AHRI rating point", "line_ar": "قدرة التبريد (كيلوواط أو طن تبريد) عند ظروف تصميم المشروع — درجتا حرارة دخول وخروج الماء المبرّد، وللوحدات الهوائية التبريد درجة الحرارة المحيطة التصميمية (الممارسة الإماراتية 46 درجة مئوية) — لا عند نقطة تقنين AHRI فقط", "kind": "mandatory", "proof_regex_en": "\\d+(?:\\.\\d+)?\\s*(?:TR|tons?|kW)\\b.*(?:@|at)\\s*\\d{2}\\s*°?\\s*C|design ambient|\\b4[0-9]\\s*°?\\s*C\\b|\\d+\\s*/\\s*\\d+\\s*°?\\s*C", "proof_regex_ar": "طن|كيلوواط.*(?:عند|@)\\s*\\d{2}|محيط(?:ة)? تصميمي|4[0-9]\\s*درجة", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 (I-P) and 551/591 (SI), 2023 — standard rating conditions (air-cooled: 35 °C entering air; water-cooled: 29.4 °C entering condenser water); QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "An air-cooled chiller loses roughly 15–25 % of its nameplate capacity between the AHRI 35 °C rating point and a 46 °C Gulf afternoon, and its power rises. A quotation that states only nameplate TR is held until the capacity at the design ambient and water temperatures is stated.", "rule_ar": "يفقد التشلر الهوائي التبريد نحو 15–25 % من قدرته الاسمية بين نقطة تقنين AHRI عند 35 درجة وظهيرة خليجية عند 46 درجة، وترتفع قدرته الكهربائية. يُحتجز العرض الذي يذكر الطن الاسمي فقط حتى تُذكر القدرة عند درجة الحرارة المحيطة التصميمية ودرجات حرارة الماء.", "source_ref": null, "active": true},
    {"job_type": "chiller", "line_key": "efficiency_cop_iplv", "line_en": "Full-load COP (or kW/TR) and part-load IPLV/NPLV per AHRI 550/590 or 551/591, stating which standard and which conditions", "line_ar": "معامل الأداء عند الحمل الكامل (COP أو كيلوواط/طن) وقيمة الأداء الجزئي IPLV/NPLV وفق AHRI 550/590 أو 551/591، مع ذكر أي مواصفة وأي ظروف", "kind": "mandatory", "proof_regex_en": "\\bCOP\\b|\\bIPLV\\b|\\bNPLV\\b|kW\\s*/\\s*TR|\\bEER\\b", "proof_regex_ar": "COP|IPLV|NPLV|معامل الأداء|كيلوواط\\s*/\\s*طن", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 (I-P) / 551/591 (SI), 2023 — full-load efficiency and IPLV/NPLV (weighting 1 % at 100 %, 42 % at 75 %, 45 % at 50 %, 12 % at 25 % load)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A chiller runs at part load most of its life; two chillers with the same full-load COP and different IPLV have different electricity bills. Both figures must be stated with the standard; a quotation with neither is held. COP = 3.517 ÷ (kW/TR).", "rule_ar": "يعمل التشلر بحمل جزئي معظم عمره؛ وتشلران بمعامل الأداء نفسه عند الحمل الكامل وقيمتي IPLV مختلفتين لهما فاتورتا كهرباء مختلفتان. يجب ذكر الرقمين مع المواصفة؛ ويُحتجز العرض الذي يخلو منهما. معامل الأداء = 3.517 ÷ (كيلوواط/طن).", "source_ref": null, "active": true},
    {"job_type": "chiller", "line_key": "refrigerant_and_gwp", "line_en": "Refrigerant designation (ASHRAE 34) with its GWP and ODP, and the refrigerant charge in kg", "line_ar": "تسمية غاز التبريد (ASHRAE 34) مع قدرته على الاحترار العالمي (GWP) واستنفاد الأوزون (ODP)، وشحنة الغاز بالكيلوغرام", "kind": "mandatory", "proof_regex_en": "\\bR-?\\s?(?:134a|1234ze|513A|410A|32|407C|290|717|454B|1233zd|515B)\\b|\\bGWP\\b|\\bODP\\b|refrigerant", "proof_regex_ar": "R-?\\s?(?:134a|1234ze|513A|410A|32|407C|290|717|454B|1233zd|515B)|GWP|ODP|غاز التبريد|مبرّد", "decision": "hold_quote", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 701.05 (HVAC and refrigeration refrigerants zero-ODP or GWP < 100 unless the unit holds < 0.23 kg; no HCFC or any ODP material from 1 Jan 2030)", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "In Dubai a chiller on an Al Sa'fat project must use a zero-ODP refrigerant or one with GWP < 100 (the 0.23 kg exemption never applies to a chiller); a quotation that does not name the refrigerant cannot be checked and is held.", "rule_ar": "في دبي يجب أن يستخدم التشلر في مشروع السعفات غاز تبريد صفري استنفاد الأوزون أو ذا GWP أقل من 100 (استثناء 0.23 كغ لا ينطبق على تشلر أبداً)؛ والعرض الذي لا يسمّي الغاز لا يمكن فحصه ويُحتجز.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"job_type": "chiller", "line_key": "compressor_and_condenser_type", "line_en": "Compressor type (scroll / screw / centrifugal, oil-free magnetic-bearing where offered), number of circuits, and condenser type (air-cooled, water-cooled, evaporative)", "line_ar": "نوع الضاغط (لولبي / حلزوني / طارد مركزي، بمحامل مغناطيسية خالية من الزيت حيث يُعرض)، عدد الدوائر، ونوع المكثف (هوائي التبريد، مائي التبريد، تبخيري)", "kind": "mandatory", "proof_regex_en": "scroll|screw|centrifugal|magnetic[- ]bearing|oil[- ]free|air[- ]cooled|water[- ]cooled|\\d+\\s*circuits?", "proof_regex_ar": "لولبي|حلزوني|طارد مركزي|محامل مغناطيسية|خالي من الزيت|هوائي التبريد|مائي التبريد|دوائر", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023 (classification by compressor and condenser type); QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Compressor and condenser type decide the efficiency band, the redundancy (circuits) and the plant around the chiller (cooling towers, condenser pumps, water treatment). Held when absent.", "rule_ar": "يحدد نوع الضاغط والمكثف نطاق الكفاءة والتكرارية (الدوائر) والمعدات حول التشلر (أبراج التبريد ومضخات المكثف ومعالجة المياه). يُحتجز عند غيابه.", "source_ref": null, "active": true},
    {"job_type": "chiller", "line_key": "electrical_data", "line_en": "Electrical data: voltage/phase/frequency (400 V 3-ph 50 Hz), full-load amps, starting method (VFD / soft start / star-delta) and the maximum inrush", "line_ar": "البيانات الكهربائية: الجهد/الأطوار/التردد (400 فولت 3 أطوار 50 هرتز)، أمبير الحمل الكامل، طريقة البدء (محوّل تردد / بادئ ناعم / نجمة-مثلث) وأقصى تيار اندفاع", "kind": "mandatory", "proof_regex_en": "\\bFLA\\b|\\bMCA\\b|\\bVFD\\b|\\bVSD\\b|soft[- ]start|star[- ]delta|400\\s*V|50\\s*Hz", "proof_regex_ar": "أمبير الحمل الكامل|محوّل تردد|محول تردد|بادئ ناعم|نجمة|400\\s*فولت|50\\s*هرتز", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 60034 (rotating machines) and manufacturer electrical data; QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "The chiller's FLA sizes the feeder, the breaker and often the transformer; a quotation without electrical data cannot be coordinated with the electrical package and is held.", "rule_ar": "يحدد أمبير الحمل الكامل للتشلر حجم المغذّي والقاطع وغالباً المحوّل؛ والعرض بلا بيانات كهربائية لا يمكن تنسيقه مع الحزمة الكهربائية ويُحتجز.", "source_ref": null, "active": true},
    {"job_type": "chiller", "line_key": "acoustic_data", "line_en": "Sound power level (dB(A) per ISO 3744 / AHRI 370) and sound pressure at a stated distance, with low-noise options where the location needs them", "line_ar": "مستوى قدرة الصوت (ديسيبل(أ) وفق ISO 3744 / AHRI 370) وضغط الصوت عند مسافة مذكورة، مع خيارات منخفضة الضجيج حيث يتطلبها الموقع", "kind": "mandatory", "proof_regex_en": "dB\\s*\\(?A\\)?|sound (?:power|pressure)|AHRI\\s?370|ISO\\s?3744|low[- ]noise", "proof_regex_ar": "ديسيبل|قدرة الصوت|ضغط الصوت|ضجيج|AHRI\\s?370", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 370 (sound rating of large air-cooled outdoor equipment); ISO 3744", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "An air-cooled chiller on a roof beside a residence is a municipal noise complaint; the sound data must be stated so the units are compared for the same site.", "rule_ar": "التشلر الهوائي التبريد على سطح بجانب مسكن شكوى ضجيج للبلدية؛ يجب ذكر بيانات الصوت لتُقارن الوحدات للموقع نفسه.", "source_ref": null, "active": true},
    {"job_type": "chiller", "line_key": "controls_and_bms", "line_en": "Unit controller with the BMS interface protocol (BACnet/IP or MS/TP, Modbus) and the points list; chilled-water reset and demand-limit functions", "line_ar": "وحدة تحكم مع بروتوكول الربط بنظام إدارة المبنى (BACnet/IP أو MS/TP، Modbus) وقائمة النقاط؛ ووظائف إعادة ضبط الماء المبرّد وتحديد الطلب", "kind": "mandatory", "proof_regex_en": "BACnet|Modbus|\\bBMS\\b|points list|controller", "proof_regex_ar": "BACnet|Modbus|نظام إدارة المبنى|قائمة النقاط|وحدة تحكم", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "ASHRAE 135 (BACnet); QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A chiller that cannot talk to the BMS cannot be sequenced or metered; the protocol and points list must be stated. Held when absent.", "rule_ar": "التشلر الذي لا يتخاطب مع نظام إدارة المبنى لا يمكن تسلسله ولا قياسه؛ يجب ذكر البروتوكول وقائمة النقاط. يُحتجز عند غيابه.", "source_ref": null, "active": true},
    {"job_type": "chiller", "line_key": "chilled_water_pumps_and_head", "line_en": "Primary (and secondary, where applicable) chilled-water pumps with flow, head, motor kW and VFDs, and for water-cooled chillers the condenser-water pumps and cooling towers", "line_ar": "مضخات الماء المبرّد الأولية (والثانوية حيث ينطبق) مع التدفق والضاغط الهيدروليكي وقدرة المحرك ومحوّلات التردد، ولتشلرات التبريد المائي مضخات ماء المكثف وأبراج التبريد", "kind": "commonly_omitted", "proof_regex_en": "pump|\\bhead\\b|cooling tower|condenser water|\\bm\\s*head|\\bkPa\\b", "proof_regex_ar": "مضخ(?:ة|ات)|ضاغط هيدروليكي|برج تبريد|أبراج التبريد|ماء المكثف", "decision": "flag_omission", "label": "practice", "jurisdiction": "UAE", "citation": "QuotesDone sales-engineer practice, 21 Sep 2026 (doctrine section 2 body 3: a chiller quote without a pump head is incomplete)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A chiller is a third of a chilled-water plant; the pumps, towers and their heads decide whether the plant works. A chiller-only quotation is flagged with the missing plant lines so the customer is not comparing a unit to a plant.", "rule_ar": "التشلر ثلث محطة الماء المبرّد؛ والمضخات والأبراج وضواغطها الهيدروليكية تحدد إن كانت المحطة تعمل. يُعلَّم عرض التشلر وحده مع بنود المحطة الغائبة كي لا يقارن العميل وحدة بمحطة.", "source_ref": null, "active": true},
    {"job_type": "chiller", "line_key": "water_treatment_and_flow_switch", "line_en": "Chilled-water (and condenser-water) treatment, strainers, flow switches and the freeze / low-flow protection interlocks", "line_ar": "معالجة الماء المبرّد (وماء المكثف)، المصافي، مفاتيح التدفق، وتشابكات الحماية من التجمد / انخفاض التدفق", "kind": "commonly_omitted", "proof_regex_en": "water treatment|strainer|flow switch|interlock|glycol", "proof_regex_ar": "معالجة (?:الماء|المياه)|مصفاة|مصافي|مفتاح التدفق|تشابك|غلايكول", "decision": "flag_omission", "label": "practice", "jurisdiction": "UAE", "citation": "QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Scale and fouling in Gulf make-up water cut a chiller's approach temperature within a season; the treatment and protection lines are flagged when absent.", "rule_ar": "الترسبات والاتساخ في مياه التعويض الخليجية تخفض فارق الاقتراب في التشلر خلال موسم واحد؛ وتُعلَّم بنود المعالجة والحماية عند غيابها.", "source_ref": null, "active": true},
    {"job_type": "chiller", "line_key": "rigging_and_vibration", "line_en": "Cranage and rigging to the roof or plant room, vibration isolators (spring or neoprene) and the inertia base where specified", "line_ar": "الرفع والتركيب على السطح أو غرفة المعدات، عوازل الاهتزاز (نابضية أو نيوبرين) والقاعدة العطالية حيث تُحدد", "kind": "commonly_omitted", "proof_regex_en": "crane|rigging|vibration isolat|inertia base|spring mount", "proof_regex_ar": "رافعة|رفع|عازل(?:ات)? الاهتزاز|قاعدة عطالية|نوابض", "decision": "flag_omission", "label": "practice", "jurisdiction": "UAE", "citation": "QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A 300 TR air-cooled chiller is a crane lift and a structural check; 'ex-works' or 'delivered to site' leaves both to the customer. Flagged when absent.", "rule_ar": "تشلر هوائي التبريد بقدرة 300 طن يحتاج رفعاً بالرافعة وفحصاً إنشائياً؛ و«من باب المصنع» أو «تسليم الموقع» يترك كليهما على العميل. يُعلَّم عند غيابه.", "source_ref": null, "active": true},
    {"job_type": "chiller", "line_key": "commissioning_and_performance_test", "line_en": "Manufacturer's start-up and commissioning, and a witnessed performance test against the stated capacity and COP at the design conditions", "line_ar": "بدء التشغيل والتشغيل التجريبي من الشركة المصنّعة، واختبار أداء بحضور الشاهد مقابل القدرة ومعامل الأداء المذكورين عند ظروف التصميم", "kind": "commonly_omitted", "proof_regex_en": "commission|start[- ]?up|performance test|witness", "proof_regex_ar": "تشغيل تجريبي|بدء التشغيل|اختبار الأداء|بحضور", "decision": "flag_omission", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023 (field test tolerance); QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "The capacity on the datasheet is a claim until the unit is tested at site; the report flags a quotation that excludes manufacturer commissioning and a performance test.", "rule_ar": "القدرة في ورقة البيانات ادعاء حتى تُختبر الوحدة في الموقع؛ ويعلّم التقرير العرض الذي يستثني تشغيل الشركة المصنّعة واختبار الأداء.", "source_ref": null, "active": true},
    {"job_type": "chiller", "line_key": "warranty_and_service", "line_en": "Warranty (unit and compressor, in years) and the manufacturer's UAE service presence, spares and first-year maintenance", "line_ar": "الضمان (الوحدة والضاغط، بالسنوات) ووجود خدمة الشركة المصنّعة في الإمارات وقطع الغيار وصيانة السنة الأولى", "kind": "commonly_omitted", "proof_regex_en": "warrant|guarantee|compressor warranty|service|\\bAMC\\b", "proof_regex_ar": "ضمان|كفالة|خدمة|عقد صيانة", "decision": "flag_omission", "label": "practice", "jurisdiction": "UAE", "citation": "QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A compressor failure in August without a local service line is a building without cooling; the warranty and service terms must be stated. Flagged when absent.", "rule_ar": "عطل ضاغط في أغسطس دون خط خدمة محلي يعني مبنى بلا تبريد؛ يجب ذكر شروط الضمان والخدمة. يُعلَّم عند غيابها.", "source_ref": null, "active": true},
    {"job_type": "chiller", "line_key": "energy_metering_al_safat", "line_en": "Chilled-water energy metering (BTU meter) and, for plants of 1 MW cooling or more or buildings of 5,000 m² GFA or more, a central control and monitoring system (CCMS) where Al Sa'fat applies", "line_ar": "قياس طاقة الماء المبرّد (عدّاد BTU)، ولمحطات التبريد بقدرة 1 ميغاواط فأكثر أو المباني بمساحة إجمالية 5,000 م² فأكثر، نظام تحكم ومراقبة مركزي (CCMS) حيث ينطبق نظام السعفات", "kind": "commonly_omitted", "proof_regex_en": "BTU meter|energy meter|\\bCCMS\\b|central control", "proof_regex_ar": "عدّاد BTU|عداد BTU|عدّاد طاقة|CCMS|تحكم مركزي", "decision": "flag_omission", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 503.04 (chilled-water metering) and cl. 503.05 (CCMS for ≥ 1 MW cooling or ≥ 5,000 m² GFA)", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "On a Dubai Al Sa'fat project the metering and CCMS are compliance items, not options; a chiller quotation that omits them is flagged with the clause.", "rule_ar": "في مشروع السعفات في دبي القياس ونظام التحكم المركزي بنود امتثال لا خيارات؛ ويُعلَّم عرض التشلر الذي يغفلها مع ذكر البند.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true}
  ],
  "spec_equivalence": [
    {"attr_code": "refrigerant", "class_key": "refrigerant.al_safat_gwp_lt_100", "value": "R-1234ze(E)", "equivalent": true, "evidence_kind": "authority_approval", "approval_ref": "Al Sa'fat 2nd ed. cl. 701.05 (GWP < 100)", "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 701.05; GWP (IPCC AR4, 100-yr, as tabulated in ASHRAE 34) = 6, ODP 0", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "R-1234ze(E) has zero ODP and a GWP of about 6 (AR4), well under Al Sa'fat's 100; a member of the compliant class for Dubai green-building projects. It is an A2L (mildly flammable) refrigerant, which the machinery-room design must reflect.", "rule_ar": "R-1234ze(E) صفري استنفاد الأوزون وبـ GWP نحو 6 (AR4)، أدنى بكثير من حد 100 في السعفات؛ عضو في الفئة الممتثلة لمشاريع المباني الخضراء في دبي. وهو غاز من الفئة A2L (قابل للاشتعال بدرجة خفيفة)، وهو ما يجب أن يعكسه تصميم غرفة الآلات.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"attr_code": "refrigerant", "class_key": "refrigerant.al_safat_gwp_lt_100", "value": "R-717 (ammonia)", "equivalent": true, "evidence_kind": "authority_approval", "approval_ref": "Al Sa'fat 2nd ed. cl. 701.05 (GWP < 100)", "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 701.05; GWP 0, ODP 0", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "Ammonia meets cl. 701.05 (GWP 0) but is a B2L toxic refrigerant needing a dedicated machinery room and Civil Defence attention; reported as compliant and as a substitution the consultant must accept.", "rule_ar": "تفي الأمونيا بالبند 701.05 (GWP صفر) لكنها غاز سام من الفئة B2L يحتاج غرفة آلات مخصصة وعناية الدفاع المدني؛ تُذكر ممتثلة وبديلاً يجب أن يقبله الاستشاري.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"attr_code": "refrigerant", "class_key": "refrigerant.al_safat_gwp_lt_100", "value": "R-290 (propane)", "equivalent": true, "evidence_kind": "authority_approval", "approval_ref": "Al Sa'fat 2nd ed. cl. 701.05 (GWP < 100)", "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 701.05; GWP (AR4) = 3, ODP 0", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "Propane meets cl. 701.05 but is A3 (flammable); charge limits and location rules apply and the report says so.", "rule_ar": "يفي البروبان بالبند 701.05 لكنه من الفئة A3 (قابل للاشتعال)؛ وتنطبق حدود الشحنة وقواعد الموقع ويذكر التقرير ذلك.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"attr_code": "refrigerant", "class_key": "refrigerant.al_safat_gwp_lt_100", "value": "R-134a", "equivalent": false, "evidence_kind": "authority_approval", "approval_ref": "Al Sa'fat 2nd ed. cl. 701.05 (GWP < 100)", "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 701.05; GWP (AR4) = 1,430", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "R-134a has zero ODP but a GWP of 1,430; it fails Al Sa'fat's GWP < 100 test for a chiller and is a non-equivalent substitution on a Dubai green-building project. Outside Al Sa'fat's scope it remains a lawful, common chiller refrigerant and the report says which case applies.", "rule_ar": "R-134a صفري استنفاد الأوزون لكن GWP له 1,430؛ يفشل في اختبار السعفات (GWP أقل من 100) للتشلر ويكون بديلاً غير مكافئ في مشروع مبانٍ خضراء في دبي. وخارج نطاق السعفات يبقى غاز تشلر مشروعاً وشائعاً ويذكر التقرير أي الحالتين تنطبق.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"attr_code": "refrigerant", "class_key": "refrigerant.al_safat_gwp_lt_100", "value": "R-513A", "equivalent": false, "evidence_kind": "authority_approval", "approval_ref": "Al Sa'fat 2nd ed. cl. 701.05 (GWP < 100)", "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 701.05; GWP (AR4) = 631", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "R-513A is the lower-GWP drop-in for R-134a (631, A1 non-flammable) but still six times Al Sa'fat's limit; not a member of the compliant class.", "rule_ar": "R-513A بديل مباشر أقل GWP لـ R-134a (631، من الفئة A1 غير قابل للاشتعال) لكنه لا يزال ستة أضعاف حد السعفات؛ ليس عضواً في الفئة الممتثلة.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"attr_code": "refrigerant", "class_key": "refrigerant.al_safat_gwp_lt_100", "value": "R-410A", "equivalent": false, "evidence_kind": "authority_approval", "approval_ref": "Al Sa'fat 2nd ed. cl. 701.05 (GWP < 100)", "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 701.05; GWP (AR4) = 2,088", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "R-410A (scroll chillers and packaged units) has a GWP of 2,088; not compliant with cl. 701.05.", "rule_ar": "R-410A (تشلرات لولبية ووحدات مجمّعة) بـ GWP قدره 2,088؛ غير ممتثل للبند 701.05.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"attr_code": "refrigerant", "class_key": "refrigerant.al_safat_gwp_lt_100", "value": "R-32", "equivalent": false, "evidence_kind": "authority_approval", "approval_ref": "Al Sa'fat 2nd ed. cl. 701.05 (GWP < 100)", "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 701.05; GWP (AR4) = 675", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "R-32 is lower-GWP than R-410A (675) and A2L, but still above 100; not compliant with cl. 701.05 for a chiller.", "rule_ar": "R-32 أقل GWP من R-410A (675) ومن الفئة A2L، لكنه لا يزال فوق 100؛ غير ممتثل للبند 701.05 للتشلر.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"attr_code": "refrigerant", "class_key": "refrigerant.al_safat_gwp_lt_100", "value": "R-22", "equivalent": false, "evidence_kind": "authority_approval", "approval_ref": "Al Sa'fat 2nd ed. cl. 701.05 (no HCFC)", "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 701.05 (no HCFC or any ODP material from 1 Jan 2030; zero-ODP required now)", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "R-22 is an HCFC with non-zero ODP; excluded outright by cl. 701.05 and phased out under the Montreal Protocol. Any quotation offering it is flagged.", "rule_ar": "R-22 من مركبات HCFC بقدرة غير صفرية على استنفاد الأوزون؛ مستبعد صراحة بالبند 701.05 ويُلغى تدريجياً بموجب بروتوكول مونتريال. يُعلَّم أي عرض يقدّمه.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"attr_code": "compressor_type", "class_key": "compressor.oil_free_centrifugal", "value": "Oil-free magnetic-bearing centrifugal", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023 (part-load rating); QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Oil-free magnetic-bearing centrifugal compressors give the highest IPLV in the market and no oil management; the class a high-efficiency specification usually names.", "rule_ar": "تمنح الضواغط الطاردة المركزية بمحامل مغناطيسية خالية من الزيت أعلى IPLV في السوق دون إدارة زيت؛ وهي الفئة التي تسمّيها مواصفة الكفاءة العالية عادة.", "source_ref": null, "active": true},
    {"attr_code": "compressor_type", "class_key": "compressor.oil_free_centrifugal", "value": "Screw (VFD)", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023; QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A VFD screw chiller is a sound product with a lower IPLV and an oil circuit; offered against an oil-free centrifugal specification it is a substitution the consultant must accept, and the report shows the IPLV gap.", "rule_ar": "تشلر حلزوني بمحوّل تردد منتج سليم بـ IPLV أدنى ودائرة زيت؛ وعند تقديمه مقابل مواصفة طارد مركزي خالٍ من الزيت يكون بديلاً يجب أن يقبله الاستشاري، ويعرض التقرير فارق IPLV.", "source_ref": null, "active": true},
    {"attr_code": "compressor_type", "class_key": "compressor.oil_free_centrifugal", "value": "Scroll (multi-compressor)", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023; QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Scroll chillers suit small plants (typically below ~200 TR per unit); against a centrifugal specification they are a non-equivalent substitution in efficiency and capacity range.", "rule_ar": "تناسب التشلرات اللولبية المحطات الصغيرة (عادة دون نحو 200 طن للوحدة)؛ ومقابل مواصفة طارد مركزي تكون بديلاً غير مكافئ في الكفاءة ونطاق القدرة.", "source_ref": null, "active": true},
    {"attr_code": "condenser_type", "class_key": "condenser.water_cooled", "value": "Water-cooled with cooling towers", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023 (water-cooled rating conditions)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Water-cooled plant is the reference for large loads in the Gulf; its efficiency depends on the towers, condenser pumps and make-up water that must be in the same quotation.", "rule_ar": "المحطة مائية التبريد المرجع للأحمال الكبيرة في الخليج؛ وتعتمد كفاءتها على الأبراج ومضخات المكثف ومياه التعويض التي يجب أن تكون في العرض نفسه.", "source_ref": null, "active": true},
    {"attr_code": "condenser_type", "class_key": "condenser.water_cooled", "value": "Air-cooled", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023 (air-cooled rating at 35 °C); QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "An air-cooled chiller against a water-cooled specification removes the towers and water but raises the kW/TR sharply at 46 °C; it is a different plant, reported as not equivalent with the derated capacity shown.", "rule_ar": "التشلر الهوائي التبريد مقابل مواصفة مائية التبريد يلغي الأبراج والمياه لكنه يرفع كيلوواط/طن بحدة عند 46 درجة؛ إنه محطة مختلفة، تُذكر غير مكافئة مع عرض القدرة المخفّضة.", "source_ref": null, "active": true},
    {"attr_code": "efficiency", "class_key": "efficiency.ahri_certified_rating", "value": "AHRI-certified COP and IPLV (AHRI 550/590 or 551/591)", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 (I-P) / 551/591 (SI), 2023 and the AHRI certification programme (the directory itself was NOT fetched in this session — UNVERIFIED_hvac.md)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "An efficiency figure is comparable only when both quotations rate to the same AHRI standard and the model is in the certified programme; the report asks for the AHRI certificate reference and treats an uncertified figure as 'stated', never 'match'.", "rule_ar": "لا يمكن مقارنة رقم كفاءة إلا عندما يقنّن العرضان وفق مواصفة AHRI نفسها ويكون الموديل ضمن برنامج الاعتماد؛ ويطلب التقرير مرجع شهادة AHRI ويعامل الرقم غير المعتمد على أنه «مذكور» لا «مطابق».", "source_ref": null, "active": true},
    {"attr_code": "efficiency", "class_key": "efficiency.ahri_certified_rating", "value": "Manufacturer-selected figure with no standard named", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A COP with no rating conditions can be quoted at any water temperature; it is not equivalent to an AHRI-rated figure and is flagged.", "rule_ar": "معامل أداء بلا ظروف تقنين يمكن ذكره عند أي درجة حرارة ماء؛ وليس مكافئاً لرقم مقنّن وفق AHRI ويُعلَّم.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.chiller_manufacturer_ahri_range", "value": "Daikin", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for AHRI-rated chiller ranges; brand lexicon in _shared/line_specs/model.ts (hvac), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Membership means only that the manufacturer publishes AHRI-rated chiller ranges. Neutral and unranked; the UAE office/distributor and the AHRI directory entry for the quoted model were NOT verified in this session (UNVERIFIED_hvac.md), so the evidence kind is 'datasheet' and the report must say so.", "rule_ar": "العضوية تعني فقط أن الشركة المصنّعة تنشر مجموعات تشلرات مقنّنة وفق AHRI. محايدة وغير مرتّبة؛ ولم يُتحقق في هذه الجلسة من مكتب الشركة أو موزّعها في الإمارات ولا من إدراج الموديل المعروض في دليل AHRI (UNVERIFIED_hvac.md)، لذا نوع الدليل «ورقة بيانات» ويجب أن يذكر التقرير ذلك.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.chiller_manufacturer_ahri_range", "value": "Carrier", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for AHRI-rated chiller ranges; brand lexicon in _shared/line_specs/model.ts (hvac), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Same class basis as Daikin. Neutral, unranked, UAE presence and directory entry not verified in this session.", "rule_ar": "أساس الفئة نفسه كما في دايكن. محايدة وغير مرتّبة، ولم يُتحقق من الحضور في الإمارات ولا من إدراج الدليل في هذه الجلسة.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.chiller_manufacturer_ahri_range", "value": "Trane", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for AHRI-rated chiller ranges; brand lexicon in _shared/line_specs/model.ts (hvac), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Same class basis. Neutral, unranked, UAE presence and directory entry not verified in this session.", "rule_ar": "أساس الفئة نفسه. محايدة وغير مرتّبة، ولم يُتحقق من الحضور في الإمارات ولا من إدراج الدليل في هذه الجلسة.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.chiller_manufacturer_ahri_range", "value": "York (Johnson Controls)", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for AHRI-rated chiller ranges; brand lexicon in _shared/line_specs/model.ts (hvac), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Same class basis. Neutral, unranked, UAE presence and directory entry not verified in this session.", "rule_ar": "أساس الفئة نفسه. محايدة وغير مرتّبة، ولم يُتحقق من الحضور في الإمارات ولا من إدراج الدليل في هذه الجلسة.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.chiller_manufacturer_ahri_range", "value": "Mitsubishi Electric", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for AHRI-rated chiller ranges; brand lexicon in _shared/line_specs/model.ts (hvac), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Same class basis. Neutral, unranked, UAE presence and directory entry not verified in this session.", "rule_ar": "أساس الفئة نفسه. محايدة وغير مرتّبة، ولم يُتحقق من الحضور في الإمارات ولا من إدراج الدليل في هذه الجلسة.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.chiller_manufacturer_ahri_range", "value": "Petra", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for AHRI-rated chiller ranges; brand lexicon in _shared/line_specs/model.ts (hvac), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Same class basis (a GCC manufacturer). Neutral, unranked, UAE presence and directory entry not verified in this session.", "rule_ar": "أساس الفئة نفسه (شركة مصنّعة خليجية). محايدة وغير مرتّبة، ولم يُتحقق من الحضور في الإمارات ولا من إدراج الدليل في هذه الجلسة.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.chiller_manufacturer_ahri_range", "value": "Zamil", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for AHRI-rated chiller ranges; brand lexicon in _shared/line_specs/model.ts (hvac), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Same class basis (a GCC manufacturer). Neutral, unranked, UAE presence and directory entry not verified in this session.", "rule_ar": "أساس الفئة نفسه (شركة مصنّعة خليجية). محايدة وغير مرتّبة، ولم يُتحقق من الحضور في الإمارات ولا من إدراج الدليل في هذه الجلسة.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.chiller_manufacturer_ahri_range", "value": "unrated assembler / no AHRI rating", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A chiller with no AHRI-standard rating cannot be compared on efficiency; it is not equivalent to a rated unit. A named brand outside the class is 'unclassified', not 'worse'.", "rule_ar": "التشلر بلا تقنين وفق مواصفة AHRI لا يمكن مقارنته في الكفاءة؛ وليس مكافئاً لوحدة مقنّنة. والعلامة المسمّاة خارج الفئة «غير مصنّفة» لا «أسوأ».", "source_ref": null, "active": true}
  ],
  "price_red_flag": [
    {"unit": "TR", "direction": "below_band", "reason_en": "Nameplate TR at AHRI 35 °C quoted where the others quote derated capacity at 46 °C — the cheap unit is smaller than it looks", "reason_ar": "طن اسمي عند 35 درجة وفق AHRI في العرض بينما يذكر الآخرون القدرة المخفّضة عند 46 درجة — الوحدة الرخيصة أصغر مما تبدو", "decision": "flag_price", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023; QuotesDone sales-engineer practice, 21 Sep 2026 (no AED band is asserted here — none was measured for this line)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Price per TR is compared only at the same rating conditions; the report normalises to the design ambient before flagging a rate.", "rule_ar": "لا يُقارن سعر الطن إلا عند ظروف التقنين نفسها؛ ويوحّد التقرير القياس على درجة الحرارة المحيطة التصميمية قبل تعليم السعر.", "source_ref": null, "active": true},
    {"unit": "TR", "direction": "below_band", "reason_en": "Lower IPLV (fixed-speed screw or scroll against VFD or oil-free centrifugal) — cheaper to buy, dearer to run", "reason_ar": "IPLV أدنى (حلزوني ثابت السرعة أو لولبي مقابل محوّل تردد أو طارد مركزي خالٍ من الزيت) — أرخص في الشراء وأغلى في التشغيل", "decision": "flag_price", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023; QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "The report shows the IPLV of each unit beside its price so the customer sees the running-cost side of a low capital price.", "rule_ar": "يعرض التقرير IPLV لكل وحدة بجانب سعرها ليرى العميل جانب تكلفة التشغيل للسعر الرأسمالي المنخفض.", "source_ref": null, "active": true},
    {"unit": "TR", "direction": "below_band", "reason_en": "High-GWP refrigerant (R-134a, R-410A) on a Dubai Al Sa'fat project where compliant units cost more", "reason_ar": "غاز تبريد مرتفع GWP (R-134a، R-410A) في مشروع السعفات بدبي حيث تكلف الوحدات الممتثلة أكثر", "decision": "flag_price", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 701.05", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "A non-compliant refrigerant explains a lower price and disqualifies the unit on an Al Sa'fat project; the report says so with the clause.", "rule_ar": "غاز التبريد غير الممتثل يفسّر السعر الأدنى ويُقصي الوحدة في مشروع السعفات؛ ويذكر التقرير ذلك مع البند.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"unit": "TR", "direction": "below_band", "reason_en": "Chiller only — pumps, towers, water treatment, rigging, commissioning and performance test excluded", "reason_ar": "التشلر فقط — المضخات والأبراج ومعالجة المياه والرفع والتشغيل واختبار الأداء مستثناة", "decision": "flag_price", "label": "practice", "jurisdiction": "UAE", "citation": "QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "The commonly-omitted lines in trade_scope_line explain most low chiller prices; the report lists which are absent beside the flag.", "rule_ar": "البنود الشائع إغفالها في trade_scope_line تفسّر معظم أسعار التشلرات المنخفضة؛ ويعرض التقرير أيها غائب بجانب العلامة.", "source_ref": null, "active": true},
    {"unit": "TR", "direction": "above_band", "reason_en": "Oil-free centrifugal, low-GWP refrigerant, low-noise option, redundancy (N+1) or extended compressor warranty included beyond the specification", "reason_ar": "طارد مركزي خالٍ من الزيت أو غاز منخفض GWP أو خيار منخفض الضجيج أو تكرارية (N+1) أو ضمان ضاغط ممدد مشمول فوق المواصفة", "decision": "flag_price", "label": "practice", "jurisdiction": "UAE", "citation": "QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A high price with a stated over-specification is shown as exceeding, not flagged as wrong; the customer decides.", "rule_ar": "السعر المرتفع مع مواصفة أعلى مذكورة يُعرض متجاوزاً لا معلَّماً خاطئاً؛ والعميل يقرر.", "source_ref": null, "active": true},
    {"unit": "TR", "direction": "above_band", "reason_en": "Small capacity with fixed engineering, freight and commissioning costs — per-TR rates rise sharply below about 100 TR", "reason_ar": "قدرة صغيرة مع تكاليف هندسة وشحن وتشغيل ثابتة — يرتفع سعر الطن بحدة دون نحو 100 طن", "decision": "flag_price", "label": "practice", "jurisdiction": "UAE", "citation": "QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "The report reads the capacity before calling a per-TR rate high.", "rule_ar": "يقرأ التقرير القدرة قبل وصف سعر الطن بالمرتفع.", "source_ref": null, "active": true}
  ],
  "trade_comparability": [
    {"line_type": "chiller_unit", "required_attrs": ["brand", "model", "capacity_tr", "design_ambient_c", "refrigerant", "cop_full_load", "iplv", "compressor_type", "condenser_type"], "decision": "not_comparable", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023; Al Sa'fat 2nd ed. cl. 701.05", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Two chiller lines are comparable only when both state capacity at the same design conditions, refrigerant, full-load COP and IPLV to the same AHRI standard, and the same compressor and condenser type; otherwise the line is not comparable and excluded from ranking.", "rule_ar": "لا يمكن مقارنة بندي تشلر إلا إذا ذكر كلاهما القدرة عند ظروف التصميم نفسها وغاز التبريد ومعامل الأداء عند الحمل الكامل وIPLV وفق مواصفة AHRI نفسها ونوع الضاغط والمكثف نفسه؛ وإلا يكون البند غير قابل للمقارنة ويُستبعد من الترتيب.", "source_ref": null, "active": true},
    {"line_type": "chilled_water_pump", "required_attrs": ["brand", "model", "capacity_tr"], "decision": "not_comparable", "label": "practice", "jurisdiction": "UAE", "citation": "QuotesDone sales-engineer practice, 21 Sep 2026 (flow and head are read from the model line; a pump line without flow and head is not comparable)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Pump lines are comparable only at stated flow (L/s) and head (m or kPa); the engine reads them from the line text and refuses to rank a pump line that states neither.", "rule_ar": "لا يمكن مقارنة بنود المضخات إلا عند تدفق (لتر/ثانية) وضاغط هيدروليكي (متر أو كيلوباسكال) مذكورين؛ ويقرأهما المحرك من نص البند ويرفض ترتيب بند مضخة لا يذكرهما.", "source_ref": null, "active": true},
    {"line_type": "cooling_tower", "required_attrs": ["brand", "model", "capacity_tr"], "decision": "not_comparable", "label": "practice", "jurisdiction": "UAE", "citation": "CTI STD-201 (thermal performance certification of cooling towers); QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Cooling towers are comparable only at the same design wet-bulb and range/approach; a tower rated at a mild wet-bulb is not comparable to one rated for a Gulf summer.", "rule_ar": "لا يمكن مقارنة أبراج التبريد إلا عند درجة حرارة البصيلة الرطبة التصميمية نفسها والمدى/الاقتراب نفسه؛ والبرج المقنّن عند بصيلة رطبة معتدلة غير قابل للمقارنة مع برج مقنّن لصيف خليجي.", "source_ref": null, "active": true}
  ],
  "trade_approval": [
    {"emirate": "Dubai", "authority": "Dubai Municipality (Al Sa'fat)", "approval_en": "Refrigerant compliance (zero-ODP or GWP < 100) and chilled-water metering / CCMS where Al Sa'fat applies to the building", "approval_ar": "امتثال غاز التبريد (صفري استنفاد الأوزون أو GWP أقل من 100) وقياس الماء المبرّد / نظام التحكم المركزي حيث ينطبق نظام السعفات على المبنى", "stage": "before_works", "evidence_doc": "Al Sa'fat compliance submission with the refrigerant datasheet and metering schedule", "cost_bearer": "either", "decision": "approval_required", "label": "law", "jurisdiction": "Dubai", "citation": "Al Sa'fat — Dubai Green Building System, 2nd edition, January 2023, cl. 701.05, 503.04 and 503.05; cl. 502.01 delegates efficiency to Dubai Building Code H.4.8.1 (buildings) / K.10.1.5.1 (villas) — those figures were NOT read in this session (UNVERIFIED_hvac.md)", "effective_date": "2023-01-01", "expires_on": null, "licence": "government", "rule_en": "On an Al Sa'fat project the chiller's refrigerant is a pass/fail item and the plant needs metering and, above the thresholds, a CCMS. The efficiency threshold is the Dubai Building Code's (commercial/central at least 10 % above it for Golden/Platinum Sa'fa) and no figure is asserted here because it was not read.", "rule_ar": "في مشروع السعفات غاز تبريد التشلر بند نجاح/رسوب وتحتاج المحطة إلى قياس، وفوق الحدود، نظام تحكم مركزي. عتبة الكفاءة هي عتبة كود دبي للبناء (للتجاري/المركزي أعلى منها بـ 10 % على الأقل للسعفة الذهبية/البلاتينية) ولا يُؤكَّد رقم هنا لأنه لم يُقرأ.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"emirate": "UAE", "authority": "MOIAT (successor to ESMA) under Cabinet Resolution 157/2025", "approval_en": "Air-conditioning equipment placed on the UAE market from 15 Nov 2025 falls under the Technical Regulation for Energy Consumption Efficiency Requirements for Low and Large Capacity Air Conditioners; the unit's conformity / efficiency registration must be evidenced", "approval_ar": "معدات التكييف المطروحة في سوق الإمارات من 15 نوفمبر 2025 تخضع للائحة الفنية لمتطلبات كفاءة استهلاك الطاقة لأجهزة التكييف ذات السعات الصغيرة والكبيرة؛ ويجب إثبات مطابقة الوحدة / تسجيل كفاءتها", "stage": "before_works", "evidence_doc": "Conformity / efficiency registration certificate for the quoted model under Cabinet Resolution 157/2025", "cost_bearer": "supplier", "decision": "approval_required", "label": "law", "jurisdiction": "UAE", "citation": "Cabinet Resolution No. (157) of 2025 — Technical Regulations for Energy Consumption Efficiency Requirements for Low and Large Capacity Air Conditioners; issued 04 Nov 2025, effective 15 Nov 2025, Gazette 811 of 14 Nov 2025; repeals Cabinet Resolution (3) of 2020; 365 days to regularise. https://uaelegislation.gov.ae/en/legislations/3862", "effective_date": "2025-11-15", "expires_on": null, "licence": "government", "rule_en": "The resolution exists and is in force; its efficiency schedule (the EER figures) was NOT opened and no figure is asserted here. Whether a chiller of the quoted capacity is inside its 'large capacity' scope must be read from the schedule — until then the report raises it as a watch-out and asks the supplier for the registration evidence. The implementing authority is recorded as MOIAT because ESMA was merged into it; that attribution was not verified from the resolution text (UNVERIFIED_hvac.md).", "rule_ar": "القرار قائم ونافذ؛ ولم يُفتح جدول الكفاءة (أرقام EER) ولا يُؤكَّد رقم هنا. وما إذا كان تشلر بالقدرة المعروضة ضمن نطاق «السعات الكبيرة» يجب قراءته من الجدول — وحتى ذلك يرفعه التقرير تنبيهاً ويطلب من المورّد دليل التسجيل. سُجّلت الجهة المنفذة وزارة الصناعة والتكنولوجيا المتقدمة لأن هيئة المواصفات دُمجت فيها؛ ولم يُتحقق من هذه النسبة من نص القرار (UNVERIFIED_hvac.md).", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"emirate": "UAE", "authority": "Consultant / engineer of record", "approval_en": "Chiller selection, AHRI performance data, electrical data and acoustic data approved in the material submittal before order", "approval_ar": "اعتماد اختيار التشلر وبيانات أداء AHRI والبيانات الكهربائية والصوتية في تقديم المواد قبل الطلب", "stage": "before_works", "evidence_doc": "Consultant-approved technical submittal with selection printouts", "cost_bearer": "supplier", "decision": "approval_required", "label": "practice", "jurisdiction": "UAE", "citation": "AHRI Standard 550/590 / 551/591, 2023 (selection at specified conditions); QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A chiller is ordered against an approved selection at the project's conditions, never against a catalogue page; the quotation states that submittal approval precedes the order and lead time starts after it.", "rule_ar": "يُطلب التشلر وفق اختيار معتمد عند ظروف المشروع لا وفق صفحة كتالوج؛ ويذكر العرض أن اعتماد التقديم يسبق الطلب وأن مدة التوريد تبدأ بعده.", "source_ref": null, "active": true},
    {"emirate": "UAE", "authority": "Civil Defence", "approval_en": "Machinery-room and refrigerant-safety provisions (A2L/A3/B2L refrigerants: detection, ventilation, charge limits) accepted by Civil Defence where the refrigerant class requires it", "approval_ar": "أحكام غرفة الآلات وسلامة غاز التبريد (غازات A2L/A3/B2L: الكشف والتهوية وحدود الشحنة) مقبولة من الدفاع المدني حيث تتطلبها فئة الغاز", "stage": "before_works", "evidence_doc": "Civil Defence approval of the plant-room design where applicable", "cost_bearer": "either", "decision": "approval_required", "label": "practice", "jurisdiction": "UAE", "citation": "ASHRAE 15 / ISO 5149 (refrigeration safety) as design references; the UAE Fire Code 2018 provisions for refrigerant machinery rooms were not verified in this session (UNVERIFIED_hvac.md)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Low-GWP refrigerants that satisfy Al Sa'fat are mostly A2L or A3; the plant room they sit in becomes a safety design item, raised as a watch-out on every low-GWP quotation.", "rule_ar": "غازات التبريد منخفضة GWP التي تفي بالسعفات غالباً من الفئة A2L أو A3؛ وتصبح غرفة المعدات التي تضمّها بند تصميم سلامة، يُرفع تنبيهاً في كل عرض منخفض GWP.", "source_ref": null, "active": true}
  ]
}
