{
  "trade_code": "electrical",
  "scope": "LV switchboards and distribution panels (MDB / SMDB / DB / MCC), the LV arm of taxonomy_trade 'electrical'",
  "authored_by": "sales_engineer",
  "authored_on": "2026-09-21",
  "doctrine": "docs/KNOWLEDGE_DOCTRINE.md section 7. effective_date on a 'law' row is the authority document's effective date; on a 'practice' or 'manufacturer_data' row it is the date QuotesDone adopted the rule, and the citation names the standard edition. Facts that could not be verified from a primary source are in docs/knowledge/UNVERIFIED_electrical.md, never here.",
  "attr_codes_not_yet_in_model_ts": ["form_of_separation", "icw_ka", "ip_rating", "busbar_material", "rated_current_a"],
  "trade_scope_line": [
    {"job_type": "lv_switchboard", "line_key": "assembly_iec61439", "line_en": "Factory-built LV assembly designed and verified to IEC 61439-1/-2 (BS EN 61439), with the manufacturer's design-verification declaration", "line_ar": "لوحة جهد منخفض مصنّعة في المصنع ومصمّمة ومُتحقَّق منها وفق IEC 61439-1/-2 (BS EN 61439) مع إقرار التحقق التصميمي من الشركة المصنّعة", "kind": "mandatory", "proof_regex_en": "61439|type[- ]?tested|design[- ]?verif", "proof_regex_ar": "61439|متحقق|تحقق تصميمي", "decision": "hold_quote", "label": "law", "jurisdiction": "Dubai", "citation": "DEWA Regulations for Electrical Installations, 2017 edition, cl. 4.5.1 and 4.5.2 (MDB/SMDB and final distribution boards are factory-built assemblies complying with BS EN 61439 / IEC 61439)", "effective_date": "2017-01-01", "expires_on": null, "licence": "government", "rule_en": "A quotation for an MDB, SMDB or final DB in Dubai must state that the board is a factory-built assembly to IEC 61439 / BS EN 61439; a site-assembled or unreferenced board is held until the standard is stated. DEWA does not use the words 'type-tested' for LV boards and publishes no approved-manufacturer list for them, so neither may be demanded.", "rule_ar": "يجب أن يذكر عرض السعر للوحة التوزيع الرئيسية أو الفرعية أو النهائية في دبي أن اللوحة مجمّعة في المصنع وفق IEC 61439 / BS EN 61439؛ ويُحتجز العرض الذي يقدّم لوحة مجمّعة في الموقع أو بلا مواصفة حتى تُذكر المواصفة. لا تستخدم هيئة كهرباء ومياه دبي عبارة «مختبرة نوعياً» للوحات الجهد المنخفض ولا تنشر قائمة مصنّعين معتمدين لها، فلا يجوز طلب أيٍّ منهما.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"job_type": "lv_switchboard", "line_key": "form_of_separation", "line_en": "Form of internal separation stated (Form 1, 2a, 2b, 3a, 3b, 4a or 4b per IEC 61439-2)", "line_ar": "درجة الفصل الداخلي مذكورة (Form 1 أو 2a أو 2b أو 3a أو 3b أو 4a أو 4b وفق IEC 61439-2)", "kind": "mandatory", "proof_regex_en": "form\\s*[1-4][ab]?\\b", "proof_regex_ar": "(?:فورم|درجة الفصل)\\s*[1-4]", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-2:2020, cl. 8.101 (forms of internal separation)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "The form of separation decides how much of the board stays live and touchable when one compartment is opened; it drives the enclosure size, the copper and the price. Two boards without a stated form cannot be compared, and a board without one is held.", "rule_ar": "تحدد درجة الفصل الداخلي أي أجزاء اللوحة تبقى مكهربة وقابلة للمس عند فتح حجرة واحدة، وهي التي تحدد حجم الغلاف وكمية النحاس والسعر. لا يمكن مقارنة لوحتين دون ذكر الدرجة، ويُحتجز العرض الذي لا يذكرها.", "source_ref": null, "active": true},
    {"job_type": "lv_switchboard", "line_key": "short_circuit_rating", "line_en": "Rated short-time withstand current Icw (kA for 1 s) and rated peak withstand current Ipk of the busbar system", "line_ar": "تيار التحمل القصير المقنّن Icw (كيلوأمبير لمدة ثانية واحدة) وتيار الذروة المقنّن Ipk لنظام قضبان التوزيع", "kind": "mandatory", "proof_regex_en": "\\bIcw\\b|\\bIpk\\b|\\d{2,3}\\s*kA", "proof_regex_ar": "Icw|Ipk|كيلو\\s*أمبير", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 5.3.4 to 5.3.6 (rated short-time, peak and conditional short-circuit currents)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "The fault level at the board's incoming terminals is fixed by the transformer and cable upstream; a board rated below it is not a cheaper equivalent, it is unsafe. Every LV board quotation states Icw (kA / 1 s) or the conditional rating with the named upstream device.", "rule_ar": "مستوى العطل عند أطراف دخول اللوحة يحدده المحوّل والكابل أعلى التغذية؛ واللوحة المقنّنة دونه ليست بديلاً أرخص بل غير آمنة. يذكر كل عرض للوحة جهد منخفض قيمة Icw (كيلوأمبير/ثانية) أو التقنين المشروط مع تسمية جهاز الحماية العلوي.", "source_ref": null, "active": true},
    {"job_type": "lv_switchboard", "line_key": "rated_current", "line_en": "Rated current of the main busbar (InA) and of each outgoing way, with the rated diversity factor (RDF)", "line_ar": "التيار المقنّن لقضبان التوزيع الرئيسية (InA) ولكل مخرج، مع معامل التنوّع المقنّن (RDF)", "kind": "mandatory", "proof_regex_en": "\\d{2,4}\\s*A\\b|\\bInA\\b|\\bRDF\\b", "proof_regex_ar": "\\d{2,4}\\s*(?:أمبير|أ)\\b|InA|RDF", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 5.3.1 to 5.3.3 (rated current of the assembly, of a circuit, and rated diversity factor)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A 2500 A busbar with an RDF of 0.8 carries less load than a 2500 A busbar with an RDF of 1.0; the RDF is part of the rating, not a footnote. A quotation naming amperes without the RDF is held.", "rule_ar": "قضبان توزيع 2500 أمبير بمعامل تنوّع 0.8 تحمل حملاً أقل من قضبان 2500 أمبير بمعامل 1.0؛ فالمعامل جزء من التقنين لا حاشية. يُحتجز العرض الذي يذكر الأمبير دون معامل التنوّع.", "source_ref": null, "active": true},
    {"job_type": "lv_switchboard", "line_key": "ip_rating", "line_en": "Degree of protection (IP code to IEC 60529) of the enclosure, stated for the installation location", "line_ar": "درجة الحماية (رمز IP وفق IEC 60529) للغلاف، مذكورة بحسب موقع التركيب", "kind": "mandatory", "proof_regex_en": "\\bIP\\s*[0-6][0-9]\\b", "proof_regex_ar": "IP\\s*[0-6][0-9]", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 8.2.2 (degree of protection) referencing IEC 60529", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "An indoor electrical-room board (typically IP42 or IP54) and an outdoor or plant-room board (IP55 or higher, with canopy and gland plate) are different products. The IP code must be stated so two boards are compared for the same room.", "rule_ar": "لوحة غرفة الكهرباء الداخلية (عادة IP42 أو IP54) ولوحة الخارج أو غرفة المعدات (IP55 فأعلى مع مظلة ولوحة غلاندات) منتجان مختلفان. يجب ذكر رمز IP ليُقارن اللوحتان للغرفة نفسها.", "source_ref": null, "active": true},
    {"job_type": "lv_switchboard", "line_key": "busbar_spec", "line_en": "Busbar material (electrolytic copper or aluminium), cross-section, plating (tinned / bare) and support spacing", "line_ar": "مادة قضبان التوزيع (نحاس إلكتروليتي أو ألمنيوم) ومساحة المقطع والطلاء (مقصدر / خام) وتباعد الحوامل", "kind": "mandatory", "proof_regex_en": "bus\\s*-?bar|copper|aluminium|\\bCu\\b|\\bAl\\b|tinned", "proof_regex_ar": "قضبان|نحاس|ألمنيوم|ألومنيوم|مقصدر", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 10.4 and 10.11 (verification of temperature rise and short-circuit withstand of busbars)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Busbar material and section are where a low price is usually found: an aluminium bar or a smaller copper section runs hotter at the same current. The material and cross-section per phase and neutral must be stated.", "rule_ar": "مادة قضبان التوزيع ومقطعها هما الموضع الذي يُعثر فيه عادةً على السعر المنخفض: قضيب الألمنيوم أو مقطع النحاس الأصغر يسخن أكثر عند التيار نفسه. يجب ذكر المادة ومساحة المقطع لكل طور وللمحايد.", "source_ref": null, "active": true},
    {"job_type": "lv_switchboard", "line_key": "protective_devices", "line_en": "Schedule of protective devices (ACB / MCCB / MCB) with frame size, rating, Icu/Ics breaking capacity and trip unit type per way", "line_ar": "جدول أجهزة الحماية (قواطع هوائية / قواطع مقولبة / قواطع مصغرة) مع حجم الإطار والتقنين وسعة القطع Icu/Ics ونوع وحدة الفصل لكل مخرج", "kind": "mandatory", "proof_regex_en": "\\bACB\\b|\\bMCCB\\b|\\bMCB\\b|\\bIcu\\b|\\bIcs\\b", "proof_regex_ar": "قاطع|ACB|MCCB|MCB|Icu|Ics", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 60947-2 (circuit-breakers: Icu, Ics) as applied within an IEC 61439-2 assembly", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A board is priced by its breakers. Two quotations are only comparable when each way lists frame, rating, Icu/Ics and trip unit (thermal-magnetic vs electronic LSI/LSIG); 'as per drawing' without the schedule is held.", "rule_ar": "تُسعَّر اللوحة بقواطعها. لا يمكن مقارنة عرضين إلا إذا ذكر كل مخرج الإطار والتقنين وسعة القطع Icu/Ics ونوع وحدة الفصل (حراري-مغناطيسي أو إلكتروني LSI/LSIG)؛ وعبارة «حسب المخطط» دون الجدول تُحتجز.", "source_ref": null, "active": true},
    {"job_type": "lv_switchboard", "line_key": "metering_and_protection", "line_en": "Metering and protection accessories: current transformers, multifunction meter, earth-fault / earth-leakage relay, surge protective device, with type-test certificates for protection relays and instrument transformers", "line_ar": "ملحقات القياس والحماية: محوّلات التيار، عدّاد متعدد الوظائف، مرحّل عطل/تسرّب أرضي، جهاز حماية من الاندفاعات، مع شهادات الاختبار النوعي لمرحّلات الحماية ومحوّلات القياس", "kind": "mandatory", "proof_regex_en": "\\bCT\\b|current transformer|meter|relay|\\bSPD\\b|surge", "proof_regex_ar": "محوّل تيار|محول تيار|عدّاد|عداد|مرحّل|مرحل|اندفاع", "decision": "hold_quote", "label": "law", "jurisdiction": "Dubai", "citation": "DEWA Regulations for Electrical Installations, 2017 edition (type-test certificates demanded for protection relays and instrument transformers)", "effective_date": "2017-01-01", "expires_on": null, "licence": "government", "rule_en": "DEWA 2017 demands type-test certificates for protection relays and instrument transformers; a quotation that includes them without naming the make and certificate is held.", "rule_ar": "تطلب لائحة ديوا 2017 شهادات اختبار نوعي لمرحّلات الحماية ومحوّلات القياس؛ ويُحتجز العرض الذي يشملها دون تسمية الصانع والشهادة.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"job_type": "lv_switchboard", "line_key": "earthing_and_neutral", "line_en": "Protective earth bar and neutral bar sizes, neutral rating (full or half), and the earthing arrangement (TN-S) at the incomer", "line_ar": "مقاسات قضيب الأرضي الواقي وقضيب المحايد، وتقنين المحايد (كامل أو نصف)، ونظام التأريض (TN-S) عند الدخول", "kind": "mandatory", "proof_regex_en": "earth|neutral|\\bPE\\b|\\bTN-?S\\b", "proof_regex_ar": "أرضي|تأريض|محايد|TN-?S", "decision": "hold_quote", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 8.4.3 (protective circuits) and cl. 8.6.1 (neutral conductor)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A half-rated neutral is a real saving on a balanced motor board and a fault on a lighting or IT board with harmonic loads. The neutral rating must be stated per board.", "rule_ar": "المحايد بنصف التقنين توفير حقيقي في لوحة محرّكات متوازنة، وخطأ في لوحة إنارة أو حاسوب ذات أحمال توافقية. يجب ذكر تقنين المحايد لكل لوحة.", "source_ref": null, "active": true},
    {"job_type": "lv_switchboard", "line_key": "factory_test_and_fat", "line_en": "Routine (factory) tests to IEC 61439-1 cl. 11 with test report, and a factory acceptance test (FAT) witnessed by the consultant", "line_ar": "الاختبارات الروتينية في المصنع وفق البند 11 من IEC 61439-1 مع تقرير الاختبار، واختبار القبول في المصنع (FAT) بحضور الاستشاري", "kind": "commonly_omitted", "proof_regex_en": "routine test|\\bFAT\\b|factory acceptance|test report", "proof_regex_ar": "اختبار روتيني|اختبار القبول|FAT|تقرير الاختبار", "decision": "flag_omission", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 11 (routine verification)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Routine verification (wiring, dielectric, protective-circuit continuity, mechanical operation) is mandatory on every assembly leaving the factory; a quotation that omits the test report and FAT visit is flagged as incomplete.", "rule_ar": "التحقق الروتيني (التوصيلات، العزل الكهربائي، استمرارية دائرة الحماية، التشغيل الميكانيكي) إلزامي لكل لوحة تغادر المصنع؛ ويُعلَّم العرض الذي يغفل تقرير الاختبار وزيارة القبول في المصنع بأنه ناقص.", "source_ref": null, "active": true},
    {"job_type": "lv_switchboard", "line_key": "site_testing_and_dewa_inspection", "line_en": "Site testing and commissioning (insulation resistance, earth continuity, functional), and attendance at the DEWA inspection with the test results", "line_ar": "الاختبار والتشغيل في الموقع (مقاومة العزل، استمرارية الأرضي، الاختبار الوظيفي) والحضور عند تفتيش هيئة كهرباء ومياه دبي مع نتائج الاختبار", "kind": "commonly_omitted", "proof_regex_en": "commission|insulation resistance|DEWA inspection|site test", "proof_regex_ar": "تشغيل|مقاومة العزل|تفتيش|اختبار موقع", "decision": "flag_omission", "label": "law", "jurisdiction": "Dubai", "citation": "DEWA Regulations for Electrical Installations, 2017 edition (inspection and testing before connection)", "effective_date": "2017-01-01", "expires_on": null, "licence": "government", "rule_en": "The board is connected only after DEWA's inspection; a quotation that stops at delivery leaves the customer to pay a second contractor to attend. Flagged when absent.", "rule_ar": "لا تُوصَّل اللوحة إلا بعد تفتيش هيئة كهرباء ومياه دبي؛ والعرض الذي يتوقف عند التسليم يترك العميل يدفع لمقاول ثانٍ للحضور. يُعلَّم عند غيابه.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"job_type": "lv_switchboard", "line_key": "shop_drawings_and_calcs", "line_en": "Shop drawings (single-line, general arrangement, wiring schematics) and temperature-rise / short-circuit verification for consultant approval before manufacture", "line_ar": "رسومات تنفيذية (مخطط أحادي الخط، ترتيب عام، مخططات توصيل) والتحقق من ارتفاع الحرارة ومقاومة القصر لاعتماد الاستشاري قبل التصنيع", "kind": "commonly_omitted", "proof_regex_en": "shop drawing|single[- ]line|\\bSLD\\b|\\bGA\\b|schematic", "proof_regex_ar": "رسومات تنفيذية|أحادي الخط|مخطط", "decision": "flag_omission", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 10 (design verification by test, comparison or assessment)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Nothing is cut before the consultant stamps the shop drawings; a quotation that excludes them will charge for them later. Flagged when absent.", "rule_ar": "لا يُقطع شيء قبل ختم الاستشاري للرسومات التنفيذية؛ والعرض الذي يستثنيها سيحاسب عليها لاحقاً. يُعلَّم عند غيابها.", "source_ref": null, "active": true},
    {"job_type": "lv_switchboard", "line_key": "cable_termination_and_glands", "line_en": "Incoming and outgoing cable terminations: gland plates, glands, lugs and cable boxes sized to the cable schedule", "line_ar": "إنهاءات كابلات الدخول والخروج: لوحات الغلاندات والغلاندات والأطراف وصناديق الكابلات بمقاسات جدول الكابلات", "kind": "commonly_omitted", "proof_regex_en": "gland|lug|terminat", "proof_regex_ar": "غلاند|طرف|إنهاء", "decision": "flag_omission", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 8.8 (terminals for external conductors)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A board 'excluding terminations' is a box; the glands and lugs for a 4 × 300 mm² incomer are a visible cost. Flagged when the line is absent.", "rule_ar": "اللوحة «دون إنهاءات» صندوق فحسب؛ فغلاندات وأطراف كابل دخول 4 × 300 مم² تكلفة ظاهرة. يُعلَّم العرض عند غياب هذا البند.", "source_ref": null, "active": true},
    {"job_type": "lv_switchboard", "line_key": "delivery_and_positioning", "line_en": "Delivery to site, offloading, positioning in the electrical room and fixing to the plinth", "line_ar": "التوصيل إلى الموقع والتفريغ والوضع في غرفة الكهرباء والتثبيت على القاعدة", "kind": "commonly_omitted", "proof_regex_en": "deliver|offload|position|plinth", "proof_regex_ar": "توصيل|تفريغ|قاعدة|تثبيت", "decision": "flag_omission", "label": "practice", "jurisdiction": "UAE", "citation": "QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "An MDB weighs tonnes; ex-works pricing leaves crane, access and positioning to the customer. Flagged when absent.", "rule_ar": "تزن اللوحة الرئيسية أطناناً؛ والتسعير من باب المصنع يترك الرافعة والوصول والوضع على العميل. يُعلَّم عند غيابه.", "source_ref": null, "active": true},
    {"job_type": "lv_switchboard", "line_key": "warranty_and_spares", "line_en": "Warranty period and the manufacturer's spare-parts and service support in the UAE", "line_ar": "مدة الضمان ودعم قطع الغيار والخدمة من الشركة المصنّعة داخل الإمارات", "kind": "commonly_omitted", "proof_regex_en": "warrant|guarantee|spare", "proof_regex_ar": "ضمان|كفالة|قطع غيار", "decision": "flag_omission", "label": "practice", "jurisdiction": "UAE", "citation": "QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A breaker that cannot be replaced in the UAE within days is a shutdown; the warranty and local service line must be stated. Flagged when absent.", "rule_ar": "القاطع الذي لا يمكن استبداله داخل الإمارات خلال أيام يعني توقفاً؛ يجب ذكر الضمان وخط الخدمة المحلي. يُعلَّم عند غيابه.", "source_ref": null, "active": true}
  ],
  "spec_equivalence": [
    {"attr_code": "form_of_separation", "class_key": "form.4b", "value": "Form 4b", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-2:2020, cl. 8.101, Table 104 (forms of internal separation)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Form 4b: busbars, each functional unit and each unit's outgoing terminals are all separated from one another. This is the class an MDB specification usually names.", "rule_ar": "Form 4b: قضبان التوزيع وكل وحدة وظيفية وأطراف الخروج لكل وحدة مفصولة جميعها عن بعضها. هذه هي الدرجة التي تسمّيها مواصفة اللوحة الرئيسية عادةً.", "source_ref": null, "active": true},
    {"attr_code": "form_of_separation", "class_key": "form.4b", "value": "Form 4a", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-2:2020, cl. 8.101, Table 104", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Form 4a separates the functional units but leaves their terminals in the same compartment as the unit; a Form 4a board offered against a Form 4b specification is a substitution, not an equivalent.", "rule_ar": "تفصل Form 4a الوحدات الوظيفية لكن تُبقي أطرافها في الحجرة نفسها مع الوحدة؛ ولوحة Form 4a المقدّمة مقابل مواصفة Form 4b بديلٌ مختلف لا مكافئ.", "source_ref": null, "active": true},
    {"attr_code": "form_of_separation", "class_key": "form.4b", "value": "Form 3b", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-2:2020, cl. 8.101, Table 104", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Form 3b separates busbars from functional units and the units from each other, but the outgoing terminals share a compartment; not equivalent to Form 4b.", "rule_ar": "تفصل Form 3b قضبان التوزيع عن الوحدات الوظيفية والوحدات عن بعضها، لكن أطراف الخروج تتشارك حجرة واحدة؛ وليست مكافئة لـ Form 4b.", "source_ref": null, "active": true},
    {"attr_code": "form_of_separation", "class_key": "form.4b", "value": "Form 2b", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-2:2020, cl. 8.101, Table 104", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Form 2b separates only the busbars from the functional units; every unit shares one compartment. Typical for a final DB, never equivalent to a Form 3 or 4 specification.", "rule_ar": "تفصل Form 2b قضبان التوزيع فقط عن الوحدات الوظيفية؛ وتتشارك كل الوحدات حجرة واحدة. شائعة في لوحات التوزيع النهائية ولا تكافئ أبداً مواصفة Form 3 أو 4.", "source_ref": null, "active": true},
    {"attr_code": "icw_ka", "class_key": "icw.50ka_1s", "value": "50 kA / 1 s", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 5.3.5 (rated short-time withstand current)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "The class is the fault level the specification names; 50 kA for 1 s is a common MDB requirement downstream of a 1600–2000 kVA transformer.", "rule_ar": "الفئة هي مستوى العطل الذي تسمّيه المواصفة؛ و50 كيلوأمبير لثانية واحدة متطلب شائع للوحة الرئيسية بعد محوّل 1600–2000 ك.ف.أ.", "source_ref": null, "active": true},
    {"attr_code": "icw_ka", "class_key": "icw.50ka_1s", "value": "65 kA / 1 s", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 5.3.5", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A higher withstand rating meets a lower specification; the report notes it as exceeding, never as a deviation.", "rule_ar": "تقنين التحمل الأعلى يفي بالمواصفة الأدنى؛ ويذكره التقرير على أنه يتجاوز المطلوب لا على أنه مخالفة.", "source_ref": null, "active": true},
    {"attr_code": "icw_ka", "class_key": "icw.50ka_1s", "value": "36 kA / 1 s", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 5.3.5", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A 36 kA board against a 50 kA fault level is under-rated; flagged as a non-equivalent substitution and a safety deviation.", "rule_ar": "لوحة 36 كيلوأمبير مقابل مستوى عطل 50 كيلوأمبير تقنينها أقل من المطلوب؛ تُعلَّم بديلاً غير مكافئ ومخالفة للسلامة.", "source_ref": null, "active": true},
    {"attr_code": "icw_ka", "class_key": "icw.50ka_1s", "value": "50 kA / 0.5 s", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 5.3.5", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "The same kA for half the time is a lower withstand; the duration is part of the rating and 0.5 s is not equivalent to 1 s.", "rule_ar": "الكيلوأمبير نفسه لنصف المدة تحمّلٌ أدنى؛ فالمدة جزء من التقنين، و0.5 ثانية لا تكافئ ثانية واحدة.", "source_ref": null, "active": true},
    {"attr_code": "busbar_material", "class_key": "busbar.copper_etp", "value": "Electrolytic copper (Cu-ETP), tin-plated", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 10.10 (temperature-rise verification); EN 13601 (Cu-ETP)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Tin-plated electrolytic copper is the reference busbar for an MDB/SMDB in the UAE's ambient; bare copper of the same section is the same conductor with a lower joint-corrosion margin.", "rule_ar": "النحاس الإلكتروليتي المقصدر هو القضيب المرجعي للوحة الرئيسية أو الفرعية في مناخ الإمارات؛ والنحاس الخام بالمقطع نفسه الموصل ذاته مع هامش أقل ضد تآكل الوصلات.", "source_ref": null, "active": true},
    {"attr_code": "busbar_material", "class_key": "busbar.copper_etp", "value": "Electrolytic copper (Cu-ETP), bare", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 10.10", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Bare copper is the same conductor class; the report notes the missing plating as a stated difference, not a substitution.", "rule_ar": "النحاس الخام من فئة الموصل نفسها؛ ويذكر التقرير غياب الطلاء اختلافاً مذكوراً لا بديلاً.", "source_ref": null, "active": true},
    {"attr_code": "busbar_material", "class_key": "busbar.copper_etp", "value": "Aluminium", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 10.10 (temperature rise is verified per material and section)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Aluminium at the same cross-section carries roughly 60 % of copper's current before the same temperature rise; an aluminium bar offered against a copper specification is a substitution unless the section and the manufacturer's temperature-rise verification for that section are both stated.", "rule_ar": "الألمنيوم بالمقطع نفسه يحمل نحو 60 % من تيار النحاس قبل بلوغ ارتفاع الحرارة نفسه؛ وقضيب الألمنيوم المقدّم مقابل مواصفة نحاس بديلٌ ما لم يُذكر المقطع وتحقق ارتفاع الحرارة من الشركة المصنّعة لذلك المقطع معاً.", "source_ref": null, "active": true},
    {"attr_code": "ip_rating", "class_key": "ip.indoor_ip42", "value": "IP42", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 60529 (degrees of protection); IEC 61439-1:2020, cl. 8.2.2", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "IP42 is the ordinary indoor electrical-room enclosure: protected against 1 mm objects and dripping water.", "rule_ar": "IP42 هو غلاف غرفة الكهرباء الداخلية الاعتيادي: محمي من الأجسام بحجم 1 مم ومن تقاطر الماء.", "source_ref": null, "active": true},
    {"attr_code": "ip_rating", "class_key": "ip.indoor_ip42", "value": "IP54", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 60529", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "IP54 exceeds IP42 (dust-protected, splash-proof) and meets the class; it is noted as exceeding. The engine compares each digit separately: a higher digit meets a lower one.", "rule_ar": "IP54 يتجاوز IP42 (محمي من الغبار ورذاذ الماء) ويفي بالفئة؛ ويُذكر على أنه يتجاوز المطلوب. يقارن المحرك كل رقم على حدة: الرقم الأعلى يفي بالأدنى.", "source_ref": null, "active": true},
    {"attr_code": "ip_rating", "class_key": "ip.outdoor_ip55", "value": "IP42", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 60529", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "An IP42 board offered for an outdoor, roof or plant-room location specified at IP55 is not equivalent; dust and water jets will reach the busbars.", "rule_ar": "لوحة IP42 المقدّمة لموقع خارجي أو على السطح أو في غرفة معدات محدد بـ IP55 ليست مكافئة؛ فالغبار ونفث الماء سيصلان إلى قضبان التوزيع.", "source_ref": null, "active": true},
    {"attr_code": "standard", "class_key": "standard.iec61439", "value": "IEC 61439-2", "equivalent": true, "evidence_kind": "authority_approval", "approval_ref": "DEWA Regulations for Electrical Installations 2017, cl. 4.5.1 / 4.5.2", "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "DEWA Regulations for Electrical Installations, 2017 edition, cl. 4.5.1 and 4.5.2", "effective_date": "2017-01-01", "expires_on": null, "licence": "government", "rule_en": "IEC 61439-2 and BS EN 61439-2 are the same standard adopted through DEWA 2017; either wording satisfies the Dubai requirement.", "rule_ar": "IEC 61439-2 وBS EN 61439-2 المواصفة نفسها المعتمدة عبر لائحة ديوا 2017؛ وأي من الصيغتين تفي بمتطلب دبي.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"attr_code": "standard", "class_key": "standard.iec61439", "value": "BS EN 61439-2", "equivalent": true, "evidence_kind": "authority_approval", "approval_ref": "DEWA Regulations for Electrical Installations 2017, cl. 4.5.1 / 4.5.2", "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "DEWA Regulations for Electrical Installations, 2017 edition, cl. 4.5.1 and 4.5.2", "effective_date": "2017-01-01", "expires_on": null, "licence": "government", "rule_en": "BS EN 61439-2 is the British adoption of IEC 61439-2 and is the wording DEWA 2017 uses.", "rule_ar": "BS EN 61439-2 هي الاعتماد البريطاني لـ IEC 61439-2 وهي الصيغة التي تستخدمها لائحة ديوا 2017.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"attr_code": "standard", "class_key": "standard.iec61439", "value": "IEC 60439-1", "equivalent": false, "evidence_kind": "authority_approval", "approval_ref": "DEWA Regulations for Electrical Installations 2017, cl. 4.5.1 / 4.5.2", "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "DEWA Regulations for Electrical Installations, 2017 edition, cl. 4.5.1 and 4.5.2 (names BS EN 61439 / IEC 61439)", "effective_date": "2017-01-01", "expires_on": null, "licence": "government", "rule_en": "IEC 60439-1 is the withdrawn predecessor (type-tested / partially type-tested assemblies); a quotation citing it does not meet DEWA 2017, which names IEC 61439.", "rule_ar": "IEC 60439-1 هي المواصفة السابقة الملغاة (لوحات مختبرة نوعياً / مختبرة جزئياً)؛ والعرض الذي يستشهد بها لا يفي بلائحة ديوا 2017 التي تسمّي IEC 61439.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"attr_code": "brand", "class_key": "brand.lv_assembly_iec61439_range", "value": "Schneider Electric", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for an IEC 61439-2 design-verified LV assembly range; brand lexicon in _shared/line_specs/model.ts (electrical), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Membership means only that the manufacturer publishes an IEC 61439-2 design-verified LV assembly range. This class is neutral and unranked; the manufacturer's UAE office or licensed panel-builder was NOT verified in this session (docs/knowledge/UNVERIFIED_electrical.md), so the evidence kind is 'datasheet' and the report must say so.", "rule_ar": "العضوية تعني فقط أن الشركة المصنّعة تنشر مجموعة لوحات جهد منخفض متحقَّقاً منها تصميمياً وفق IEC 61439-2. هذه الفئة محايدة وغير مرتّبة؛ ولم يُتحقق في هذه الجلسة من مكتب الشركة أو مجمّع اللوحات المرخّص في الإمارات (docs/knowledge/UNVERIFIED_electrical.md)، لذا نوع الدليل «ورقة بيانات» ويجب أن يذكر التقرير ذلك.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.lv_assembly_iec61439_range", "value": "ABB", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for an IEC 61439-2 design-verified LV assembly range; brand lexicon in _shared/line_specs/model.ts (electrical), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Same class basis as Schneider Electric: publishes an IEC 61439-2 design-verified range. Neutral, unranked, UAE presence not verified in this session.", "rule_ar": "أساس الفئة نفسه كما في شنايدر إلكتريك: تنشر مجموعة متحقَّقاً منها وفق IEC 61439-2. محايدة وغير مرتّبة، ولم يُتحقق من الحضور في الإمارات في هذه الجلسة.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.lv_assembly_iec61439_range", "value": "Siemens", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for an IEC 61439-2 design-verified LV assembly range; brand lexicon in _shared/line_specs/model.ts (electrical), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Same class basis: publishes an IEC 61439-2 design-verified range. Neutral, unranked, UAE presence not verified in this session.", "rule_ar": "أساس الفئة نفسه: تنشر مجموعة متحقَّقاً منها وفق IEC 61439-2. محايدة وغير مرتّبة، ولم يُتحقق من الحضور في الإمارات في هذه الجلسة.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.lv_assembly_iec61439_range", "value": "Legrand", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for an IEC 61439-2 design-verified LV assembly range; brand lexicon in _shared/line_specs/model.ts (electrical), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Same class basis: publishes an IEC 61439-2 design-verified range. Neutral, unranked, UAE presence not verified in this session.", "rule_ar": "أساس الفئة نفسه: تنشر مجموعة متحقَّقاً منها وفق IEC 61439-2. محايدة وغير مرتّبة، ولم يُتحقق من الحضور في الإمارات في هذه الجلسة.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.lv_assembly_iec61439_range", "value": "Hager", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for an IEC 61439-2 design-verified LV assembly range; brand lexicon in _shared/line_specs/model.ts (electrical), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Same class basis: publishes an IEC 61439-2 design-verified range. Neutral, unranked, UAE presence not verified in this session.", "rule_ar": "أساس الفئة نفسه: تنشر مجموعة متحقَّقاً منها وفق IEC 61439-2. محايدة وغير مرتّبة، ولم يُتحقق من الحضور في الإمارات في هذه الجلسة.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.lv_assembly_iec61439_range", "value": "Eaton", "equivalent": true, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "manufacturer_data", "jurisdiction": "UAE", "citation": "Manufacturer public documentation for an IEC 61439-2 design-verified LV assembly range; brand lexicon in _shared/line_specs/model.ts (electrical), 18 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Same class basis: publishes an IEC 61439-2 design-verified range. Neutral, unranked, UAE presence not verified in this session.", "rule_ar": "أساس الفئة نفسه: تنشر مجموعة متحقَّقاً منها وفق IEC 61439-2. محايدة وغير مرتّبة، ولم يُتحقق من الحضور في الإمارات في هذه الجلسة.", "source_ref": null, "active": true},
    {"attr_code": "brand", "class_key": "brand.lv_assembly_iec61439_range", "value": "unbranded / locally assembled without a design-verified system", "equivalent": false, "evidence_kind": "datasheet", "approval_ref": null, "approval_expires": null, "decision": "flag_substitution", "label": "law", "jurisdiction": "Dubai", "citation": "DEWA Regulations for Electrical Installations, 2017 edition, cl. 4.5.1 and 4.5.2 (factory-built assemblies to BS EN 61439 / IEC 61439)", "effective_date": "2017-01-01", "expires_on": null, "licence": "government", "rule_en": "A board assembled from loose components without a manufacturer's design-verified system cannot show IEC 61439-2 verification and is not equivalent to any member of the class; a named brand outside the class is 'unclassified', not 'worse'.", "rule_ar": "لوحة مجمّعة من مكوّنات متفرقة دون نظام متحقَّق منه تصميمياً من صانع لا تستطيع إثبات التحقق وفق IEC 61439-2 وليست مكافئة لأي عضو في الفئة؛ والعلامة المسمّاة خارج الفئة «غير مصنّفة» لا «أسوأ».", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true}
  ],
  "price_red_flag": [
    {"unit": "board", "direction": "below_band", "reason_en": "Form of separation quoted lower than specified (Form 2b or 3b against Form 4b) — smaller enclosure, less copper, fewer barriers", "reason_ar": "درجة فصل أدنى من المحدد (Form 2b أو 3b مقابل Form 4b) — غلاف أصغر ونحاس أقل وحواجز أقل", "decision": "flag_price", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-2:2020, cl. 8.101; QuotesDone sales-engineer practice, 21 Sep 2026 (no AED band is asserted here — bands live in price_benchmark and none was measured for this line)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "When one MDB price sits well below the others, read the form first: the cheapest board is usually a lower form, not a better deal. The report names the form difference as the likely cause.", "rule_ar": "عندما يقع سعر لوحة رئيسية أدنى بكثير من غيره، اقرأ درجة الفصل أولاً: اللوحة الأرخص عادةً درجة أدنى لا صفقة أفضل. يسمّي التقرير اختلاف الدرجة سبباً محتملاً.", "source_ref": null, "active": true},
    {"unit": "board", "direction": "below_band", "reason_en": "Under-rated short-circuit withstand (Icw) or breaker breaking capacity (Icu) — cheaper frames that will not clear the site fault level", "reason_ar": "تحمّل قصر (Icw) أو سعة قطع للقواطع (Icu) أدنى من المطلوب — إطارات أرخص لا تقطع مستوى العطل في الموقع", "decision": "flag_price", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 5.3.5; IEC 60947-2 (Icu/Ics); QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A 36 kA board and 25 kA MCCBs cost markedly less than 50 kA / 50 kA; the saving is a safety deviation, and the report says which rating moved.", "rule_ar": "لوحة 36 كيلوأمبير وقواطع 25 كيلوأمبير تكلف أقل بوضوح من 50 / 50 كيلوأمبير؛ والتوفير مخالفة للسلامة، ويذكر التقرير أي تقنين تغيّر.", "source_ref": null, "active": true},
    {"unit": "board", "direction": "below_band", "reason_en": "Aluminium busbars or reduced copper section in place of the specified copper section", "reason_ar": "قضبان ألمنيوم أو مقطع نحاس مخفّض بدلاً من مقطع النحاس المحدد", "decision": "flag_price", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 10.10; QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Copper is the largest material cost in an MDB; a low price with an unstated busbar section is read as a reduced section until the supplier states it.", "rule_ar": "النحاس أكبر تكلفة مادية في اللوحة الرئيسية؛ والسعر المنخفض مع مقطع قضبان غير مذكور يُقرأ مقطعاً مخفّضاً حتى يذكره المورّد.", "source_ref": null, "active": true},
    {"unit": "board", "direction": "below_band", "reason_en": "Scope stops at delivery — no shop drawings, FAT, site testing, DEWA inspection attendance or terminations", "reason_ar": "النطاق يتوقف عند التسليم — دون رسومات تنفيذية أو اختبار قبول في المصنع أو اختبار في الموقع أو حضور تفتيش ديوا أو إنهاءات", "decision": "flag_price", "label": "practice", "jurisdiction": "Dubai", "citation": "DEWA Regulations for Electrical Installations, 2017 edition (inspection before connection); IEC 61439-1:2020, cl. 11; QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "The commonly-omitted lines in trade_scope_line are the usual explanation of a low board price; the report lists which are absent beside the price flag.", "rule_ar": "البنود الشائع إغفالها في trade_scope_line هي التفسير المعتاد لسعر لوحة منخفض؛ ويعرض التقرير أيها غائب بجانب علامة السعر.", "source_ref": null, "active": true},
    {"unit": "board", "direction": "above_band", "reason_en": "Higher form, higher Icw, electronic trip units (LSIG), metering and SPD included beyond the specification", "reason_ar": "درجة فصل أعلى أو تحمّل قصر أعلى أو وحدات فصل إلكترونية (LSIG) أو قياس وحماية اندفاعات مشمولة فوق المواصفة", "decision": "flag_price", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-2:2020; IEC 60947-2; QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A high price is not a red flag when the quotation states an over-specification; the report shows the exceeding attributes so the customer can decide whether they are wanted.", "rule_ar": "السعر المرتفع ليس علامة حمراء عندما يذكر العرض مواصفة أعلى من المطلوب؛ ويعرض التقرير الخصائص المتجاوزة ليقرر العميل إن كان يريدها.", "source_ref": null, "active": true},
    {"unit": "board", "direction": "above_band", "reason_en": "Imported factory-built board from the manufacturer's own works versus a licensed local panel-builder — freight, duty and lead time priced in", "reason_ar": "لوحة مصنّعة مستوردة من مصنع الشركة نفسها مقابل مجمّع لوحات محلي مرخّص — الشحن والرسوم ومدة التوريد مُسعّرة", "decision": "flag_price", "label": "practice", "jurisdiction": "UAE", "citation": "QuotesDone sales-engineer practice, 21 Sep 2026", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Both routes can be IEC 61439-2 verified; the report asks for the design-verification declaration from whichever works built the board rather than treating either price as wrong.", "rule_ar": "يمكن للمسارين أن يكونا متحقَّقاً منهما وفق IEC 61439-2؛ ويطلب التقرير إقرار التحقق التصميمي من المصنع الذي بنى اللوحة أياً كان بدلاً من اعتبار أي من السعرين خاطئاً.", "source_ref": null, "active": true}
  ],
  "trade_comparability": [
    {"line_type": "mdb_smdb", "required_attrs": ["standard", "form_of_separation", "icw_ka", "rated_current_a", "ip_rating", "busbar_material"], "decision": "not_comparable", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 5.3 (rated values) and IEC 61439-2:2020, cl. 8.101 (forms)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Two MDB/SMDB quotations are comparable only when both state the standard, form of separation, Icw, rated current, IP code and busbar material and these are equivalent; otherwise the line is reported as not comparable and excluded from ranking.", "rule_ar": "لا يمكن مقارنة عرضين للوحة رئيسية أو فرعية إلا إذا ذكر كلاهما المواصفة ودرجة الفصل وIcw والتيار المقنّن ورمز IP ومادة القضبان وكانت متكافئة؛ وإلا يُذكر البند غير قابل للمقارنة ويُستبعد من الترتيب.", "source_ref": null, "active": true},
    {"line_type": "final_db", "required_attrs": ["standard", "rated_current_a", "ip_rating", "brand"], "decision": "not_comparable", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-3 (distribution boards operated by ordinary persons); DEWA Regulations 2017, cl. 4.5.2", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A final DB is compared on standard, rating, IP and the breaker brand; the form of separation is not required because IEC 61439-3 boards are Form 1 or 2 by design.", "rule_ar": "تُقارن لوحة التوزيع النهائية على المواصفة والتقنين وIP وعلامة القواطع؛ ولا تُشترط درجة الفصل لأن لوحات IEC 61439-3 من الدرجة 1 أو 2 بحكم التصميم.", "source_ref": null, "active": true},
    {"line_type": "protective_device", "required_attrs": ["brand", "rating", "icw_ka"], "decision": "not_comparable", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 60947-2 (Icu, Ics, frame size)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A breaker line is compared on brand, rated current and breaking capacity; a '400 A MCCB' with no Icu against a '400 A MCCB 50 kA' is not comparable.", "rule_ar": "يُقارن بند القاطع على العلامة والتيار المقنّن وسعة القطع؛ و«قاطع مقولب 400 أمبير» دون Icu مقابل «قاطع مقولب 400 أمبير 50 كيلوأمبير» غير قابل للمقارنة.", "source_ref": null, "active": true},
    {"line_type": "mcc", "required_attrs": ["standard", "form_of_separation", "icw_ka", "rated_current_a", "busbar_material"], "decision": "not_comparable", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-2:2020 (power switchgear and controlgear assemblies, including motor control centres)", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "A motor control centre is compared like an MDB plus the starter type per motor (DOL, star-delta, soft starter, VFD); two MCCs with different starter types on the same motor are not comparable on that way.", "rule_ar": "يُقارن مركز التحكم بالمحركات كاللوحة الرئيسية مع نوع البادئ لكل محرك (مباشر، نجمة-مثلث، بادئ ناعم، محوّل تردد)؛ ومركزان بنوعي بادئ مختلفين للمحرك نفسه غير قابلين للمقارنة على ذلك المخرج.", "source_ref": null, "active": true}
  ],
  "trade_approval": [
    {"emirate": "Dubai", "authority": "DEWA", "approval_en": "LV installation inspected and connected by DEWA; MDB/SMDB/DB must be factory-built assemblies to BS EN 61439 / IEC 61439", "approval_ar": "تفتيش وتوصيل تركيبات الجهد المنخفض من هيئة كهرباء ومياه دبي؛ ويجب أن تكون اللوحات الرئيسية والفرعية والنهائية مجمّعة في المصنع وفق BS EN 61439 / IEC 61439", "stage": "on_completion", "evidence_doc": "DEWA inspection pass / connection approval", "cost_bearer": "either", "decision": "approval_required", "label": "law", "jurisdiction": "Dubai", "citation": "DEWA Regulations for Electrical Installations, 2017 edition, cl. 4.5.1, 4.5.2 and cl. 1.6 (equipment meeting Appendix-1 standards / IEC / ISO accepted)", "effective_date": "2017-01-01", "expires_on": null, "licence": "government", "rule_en": "In Dubai the customer's supply is energised only after DEWA inspects the installation; the quotation must state who attends the inspection and who pays DEWA's fees. DEWA keeps no approved-manufacturer list for LV boards: the test is the standard, not a brand list.", "rule_ar": "في دبي لا تُكهرب تغذية العميل إلا بعد تفتيش ديوا للتركيبات؛ ويجب أن يذكر العرض من يحضر التفتيش ومن يدفع رسوم ديوا. لا تحتفظ ديوا بقائمة مصنّعين معتمدين للوحات الجهد المنخفض: المعيار هو المواصفة لا قائمة العلامات.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"emirate": "Dubai", "authority": "DEWA", "approval_en": "Electrical contractor registered with DEWA for the installation class quoted", "approval_ar": "المقاول الكهربائي مسجّل لدى هيئة كهرباء ومياه دبي لفئة التركيبات المعروضة", "stage": "supplier_licence", "evidence_doc": "DEWA electrical contractor registration certificate (with expiry)", "cost_bearer": "supplier", "decision": "approval_required", "label": "law", "jurisdiction": "Dubai", "citation": "DEWA Regulations for Electrical Installations, 2017 edition (works carried out by contractors registered with DEWA)", "effective_date": "2017-01-01", "expires_on": null, "licence": "government", "rule_en": "A supplier quoting LV installation in Dubai without a DEWA contractor registration is flagged in the roster; the certificate's expiry is recorded and an expired one is treated as absent. Note: DEWA's published approved-contractor lists cover 11 kV substation work and cable laying; the LV registration class evidence is the certificate itself.", "rule_ar": "المورّد الذي يعرض تركيبات جهد منخفض في دبي دون تسجيل مقاول لدى ديوا يُعلَّم في القائمة؛ ويُسجَّل تاريخ انتهاء الشهادة وتُعامل المنتهية كالغائبة. ملاحظة: قوائم المقاولين المعتمدين المنشورة من ديوا تغطي أعمال محطات 11 ك.ف ومد الكابلات؛ ودليل فئة تسجيل الجهد المنخفض هو الشهادة نفسها.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"emirate": "Dubai", "authority": "DEWA", "approval_en": "Type-test certificates for protection relays and instrument transformers submitted with the board documentation", "approval_ar": "شهادات الاختبار النوعي لمرحّلات الحماية ومحوّلات القياس مقدّمة مع وثائق اللوحة", "stage": "before_works", "evidence_doc": "Manufacturer type-test certificates (relays, CTs/VTs)", "cost_bearer": "supplier", "decision": "approval_required", "label": "law", "jurisdiction": "Dubai", "citation": "DEWA Regulations for Electrical Installations, 2017 edition (type-test certificates for protection relays and instrument transformers)", "effective_date": "2017-01-01", "expires_on": null, "licence": "government", "rule_en": "The certificates are demanded for relays and instrument transformers specifically — not for the LV board as a whole. The report asks for exactly these and nothing invented.", "rule_ar": "تُطلب الشهادات لمرحّلات الحماية ومحوّلات القياس تحديداً — لا للوحة الجهد المنخفض ككل. يطلب التقرير هذه بالضبط ولا يخترع غيرها.", "source_ref": "memory/uae-authority-source-facts-18-sep.md", "active": true},
    {"emirate": "UAE", "authority": "Consultant / engineer of record", "approval_en": "Shop drawings, single-line diagram and design-verification declaration approved before manufacture", "approval_ar": "اعتماد الرسومات التنفيذية والمخطط أحادي الخط وإقرار التحقق التصميمي قبل التصنيع", "stage": "before_works", "evidence_doc": "Consultant-stamped shop drawings and material submittal", "cost_bearer": "supplier", "decision": "approval_required", "label": "practice", "jurisdiction": "UAE", "citation": "IEC 61439-1:2020, cl. 10 (design verification) — submittal practice across UAE projects", "effective_date": "2026-09-21", "expires_on": null, "licence": "quotesdone", "rule_en": "Every emirate's utility inspects against the consultant-approved design; a board built before the material submittal is approved is built at the supplier's risk. The quotation states that submittal approval precedes manufacture.", "rule_ar": "تفتّش هيئة كل إمارة وفق التصميم المعتمد من الاستشاري؛ واللوحة المبنية قبل اعتماد تقديم المواد تُبنى على مسؤولية المورّد. يذكر العرض أن اعتماد التقديم يسبق التصنيع.", "source_ref": null, "active": true}
  ]
}
